within KoopmanTester;
package chaotic_lorenz_system "as in Brunton et al http://www.pnas.org/cgi/doi/10.1073/pnas.1517384113"
end chaotic_lorenz_system;
