within ;
package KoopmanTester
  annotation (uses(Modelica_LinearSystems2(version="2.4.0")));
end KoopmanTester;
