within ;
package MechanicalTesters
  annotation (uses(Modelica(version="4.0.0")));
end MechanicalTesters;
