within ;
package SeriesResonanceTesters "Series Resonance Tester Models for Julius' master thesis."
  annotation (uses(Modelica(version="4.0.0")));
end SeriesResonanceTesters;
